    <td align="right"> 0.206318601</td>
    <td align="right"> 0.351527990</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.234142775</td>
    <td align="right"> 0.279825649</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.654727126</td>
    <td align="right"> 1.515039830</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.224493057</td>
    <td align="right"> 0.263600284</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.224954476</td>
    <td align="right"> 6.233588581</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.020278283</td>
    <td align="right"> 0.012228490</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.034963589</td>
    <td align="right"> 0.018311803</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.033082803</td>
    <td align="right"> 0.015788429</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.035737740</td>
    <td align="right"> 0.018164709</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.028743224</td>
    <td align="right"> 0.066616605</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.122620189</td>
    <td align="right"> 0.127253917</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.091766629</td>
    <td align="right"> 0.124267213</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.074139577</td>
    <td align="right"> 0.066657074</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.275991085</td>
    <td align="right"> 0.130401752</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 3.130415836</td>
    <td align="right">0.220660E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.573390831</td>
    <td align="right"> 0.311085999</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 2.660972807</td>
    <td align="right"> 6.100433690</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.549226903</td>
    <td align="right"> 0.296730041</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 4.040050067</td>
    <td align="right">0.203341E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.025379269</td>
    <td align="right"> 0.015299557</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.048135941</td>
    <td align="right"> 0.025448444</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.045554165</td>
    <td align="right"> 0.021917463</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.048783722</td>
    <td align="right"> 0.025141173</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000959893</td>
    <td align="right"> 0.000848763</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.172431250</td>
    <td align="right"> 0.172626909</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.020505272</td>
    <td align="right"> 0.046337684</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.120947830</td>
    <td align="right"> 0.095048486</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.285369399</td>
    <td align="right"> 0.138564772</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.181515790</td>
    <td align="right"> 4.456970331</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.578092310</td>
    <td align="right"> 0.313713501</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.119664E+04</td>
    <td align="right">0.116495E+05</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.551583525</td>
    <td align="right"> 0.301687070</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.382252161</td>
    <td align="right"> 3.475429019</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.083405223</td>
    <td align="right"> 0.065532325</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.136407877</td>
    <td align="right"> 0.098342231</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.108907167</td>
    <td align="right"> 0.145041500</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.192254547</td>
    <td align="right"> 0.166662566</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104522467</td>
    <td align="right"> 0.368937645</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 4.399304757</td>
    <td align="right">0.323558E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.065772116</td>
    <td align="right"> 0.140893666</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.368541921</td>
    <td align="right"> 0.537723261</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.036976107</td>
    <td align="right"> 0.055004863</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.039714369</td>
    <td align="right"> 0.087299588</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.129113763</td>
    <td align="right"> 0.149337466</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.132571917</td>
    <td align="right"> 0.165230673</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.174381645</td>
    <td align="right"> 0.177217840</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.183415350</td>
    <td align="right"> 0.182579288</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.065234825</td>
    <td align="right"> 0.049508595</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.107054336</td>
    <td align="right"> 0.067457217</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.091506012</td>
    <td align="right"> 0.115815935</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.134796261</td>
    <td align="right"> 0.093726881</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104367539</td>
    <td align="right"> 0.352426078</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.483192418</td>
    <td align="right"> 7.564163197</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.049594935</td>
    <td align="right"> 0.116948456</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.339591837</td>
    <td align="right"> 0.507479807</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.049009449</td>
    <td align="right"> 0.070627987</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.033991046</td>
    <td align="right"> 0.080316094</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.169634299</td>
    <td align="right"> 0.178883009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.123492293</td>
    <td align="right"> 0.145290954</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.173816316</td>
    <td align="right"> 0.165350593</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.163577263</td>
    <td align="right"> 0.153024100</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.024042039</td>
    <td align="right"> 0.033926278</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.279428909</td>
    <td align="right"> 1.083620745</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.015279886</td>
    <td align="right"> 0.036200664</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.276743912</td>
    <td align="right"> 0.570178047</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.001979288</td>
    <td align="right"> 0.008209460</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.386364018</td>
    <td align="right"> 1.183657459</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.028762349</td>
    <td align="right"> 0.053455725</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.333233070</td>
    <td align="right"> 1.082635743</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104406342</td>
    <td align="right"> 0.336887706</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.830110543</td>
    <td align="right"> 8.243448261</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104358464</td>
    <td align="right"> 0.180605268</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 5.366201622</td>
    <td align="right">0.456435E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.007884440</td>
    <td align="right"> 0.020270055</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.065381446</td>
    <td align="right"> 0.049636574</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104680761</td>
    <td align="right"> 0.136411246</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.485829847</td>
    <td align="right">0.973749E+01</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.122216840</td>
    <td align="right"> 0.170648180</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.820754199</td>
    <td align="right"> 3.080302934</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.011370065</td>
    <td align="right"> 0.022240672</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.365423988</td>
    <td align="right"> 1.436254930</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.601884990</td>
    <td align="right"> 1.655872188</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.182453956</td>
    <td align="right"> 0.190506256</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.013179969</td>
    <td align="right"> 0.032640289</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.047492642</td>
    <td align="right"> 7.538339532</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104459512</td>
    <td align="right"> 0.352866548</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.950251811</td>
    <td align="right"> 2.977345493</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104307617</td>
    <td align="right"> 0.178364794</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.460156226</td>
    <td align="right"> 0.673282236</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.015676806</td>
    <td align="right"> 0.035074233</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.058527413</td>
    <td align="right"> 0.055201678</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.107867925</td>
    <td align="right"> 0.147984329</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.760631393</td>
    <td align="right"> 2.696429970</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.138261648</td>
    <td align="right"> 0.179858943</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.709679003</td>
    <td align="right"> 2.057625953</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.055155884</td>
    <td align="right"> 0.041038797</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.086259139</td>
    <td align="right"> 0.049728454</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.074137101</td>
    <td align="right"> 0.079375505</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.103520865</td>
    <td align="right"> 0.062851370</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104430787</td>
    <td align="right"> 0.351273109</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.475738349</td>
    <td align="right"> 7.769027471</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.032034470</td>
    <td align="right"> 0.081429718</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.300683880</td>
    <td align="right"> 0.437046898</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.055063602</td>
    <td align="right"> 0.105833082</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.041871806</td>
    <td align="right"> 0.118047906</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.259061834</td>
    <td align="right"> 0.243678743</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.195653143</td>
    <td align="right"> 0.181170370</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.263948773</td>
    <td align="right"> 0.251181834</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.259989617</td>
    <td align="right"> 0.222704931</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.045997613</td>
    <td align="right"> 0.033880702</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.073828738</td>
    <td align="right"> 0.041834806</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.064868042</td>
    <td align="right"> 0.067190972</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.086231491</td>
    <td align="right"> 0.049673740</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104371430</td>
    <td align="right"> 0.349688328</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 5.198180379</td>
    <td align="right">0.372365E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.012609342</td>
    <td align="right"> 0.036683451</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.271423430</td>
    <td align="right"> 0.346136213</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.059371304</td>
    <td align="right"> 0.122415002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.049163814</td>
    <td align="right"> 0.112757006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.264235626</td>
    <td align="right"> 0.251280059</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.154230560</td>
    <td align="right"> 0.132480132</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.263369442</td>
    <td align="right"> 0.242731469</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.170438853</td>
    <td align="right"> 0.134908602</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.019097830</td>
    <td align="right"> 0.011347047</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.031491999</td>
    <td align="right"> 0.015451107</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.030978226</td>
    <td align="right"> 0.016634456</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.031952936</td>
    <td align="right"> 0.015117219</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.001134041</td>
    <td align="right"> 0.000986386</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.115433615</td>
    <td align="right"> 0.104531672</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.067636503</td>
    <td align="right"> 0.105819725</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.069865853</td>
    <td align="right"> 0.069746890</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.275486603</td>
    <td align="right"> 0.128953905</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.694923389</td>
    <td align="right"> 1.694912721</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.574728253</td>
    <td align="right"> 0.299092447</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 3.539650700</td>
    <td align="right">0.159520E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.550009371</td>
    <td align="right"> 0.289486078</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.292801568</td>
    <td align="right"> 3.816719083</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.022627836</td>
    <td align="right"> 0.013475741</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.040329267</td>
    <td align="right"> 0.020106082</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.039264039</td>
    <td align="right"> 0.021046875</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.040641690</td>
    <td align="right"> 0.019577463</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000704630</td>
    <td align="right"> 0.000666155</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.149454763</td>
    <td align="right"> 0.138255762</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.020451738</td>
    <td align="right"> 0.047520133</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.103612639</td>
    <td align="right"> 0.093965610</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.283721685</td>
    <td align="right"> 0.128072131</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.881757214</td>
    <td align="right">0.126230E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.580005787</td>
    <td align="right"> 0.296048888</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 3.220508143</td>
    <td align="right">0.110339E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.556831050</td>
    <td align="right"> 0.283195929</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.929362083</td>
    <td align="right"> 1.599721994</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.025005107</td>
    <td align="right"> 0.014623459</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.045411899</td>
    <td align="right"> 0.022416772</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.048142018</td>
    <td align="right"> 0.024295557</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.045733042</td>
    <td align="right"> 0.021811956</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000543435</td>
    <td align="right"> 0.000794359</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.176414291</td>
    <td align="right"> 0.148895324</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.010855198</td>
    <td align="right"> 0.029180494</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.134078040</td>
    <td align="right"> 0.114710376</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.352596725</td>
    <td align="right"> 0.535577382</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.218897389</td>
    <td align="right"> 0.331023224</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.680381687</td>
    <td align="right"> 1.187393635</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 3.246510059</td>
    <td align="right">0.178876E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.656886503</td>
    <td align="right"> 1.061759341</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 6.641675716</td>
    <td align="right">0.365370E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.037824497</td>
    <td align="right"> 0.021895433</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.093836569</td>
    <td align="right"> 0.050636019</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.096562644</td>
    <td align="right"> 0.053187092</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.091328811</td>
    <td align="right"> 0.048011765</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.060990064</td>
    <td align="right"> 0.136358252</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.057981342</td>
    <td align="right"> 5.317938710</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.020624106</td>
    <td align="right"> 0.056602818</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.242940720</td>
    <td align="right"> 6.025188179</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.354366060</td>
    <td align="right"> 0.548423551</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.591694744</td>
    <td align="right"> 2.840643221</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.690902043</td>
    <td align="right"> 1.084852113</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 2.049881621</td>
    <td align="right"> 5.610709760</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.660220070</td>
    <td align="right"> 0.973771753</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 6.056993114</td>
    <td align="right">0.426250E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.050428207</td>
    <td align="right"> 0.032654979</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.102836506</td>
    <td align="right"> 0.071158367</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.150147545</td>
    <td align="right"> 0.631551732</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.102104820</td>
    <td align="right"> 0.113709146</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.197177658</td>
    <td align="right"> 0.484592934</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.110278594</td>
    <td align="right"> 0.077592241</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.258929361</td>
    <td align="right"> 1.572785298</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104299298</td>
    <td align="right"> 0.318548775</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.945917513</td>
    <td align="right"> 3.393461118</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104280361</td>
    <td align="right"> 0.200144343</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.241244365</td>
    <td align="right"> 4.474961263</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.001848577</td>
    <td align="right"> 0.001501598</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.672603250</td>
    <td align="right"> 1.421948728</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.107935460</td>
    <td align="right"> 0.225704956</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.049324111</td>
    <td align="right"> 3.907252716</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.128829452</td>
    <td align="right"> 0.196975821</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 2.026713160</td>
    <td align="right">0.144926E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.051084690</td>
    <td align="right"> 0.034338662</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.060325397</td>
    <td align="right"> 0.073330414</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.236204445</td>
    <td align="right"> 0.658686130</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.061146031</td>
    <td align="right"> 0.104273359</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.260744781</td>
    <td align="right"> 0.633342030</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.068900241</td>
    <td align="right"> 0.080291684</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.187301693</td>
    <td align="right"> 0.396831734</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104236297</td>
    <td align="right"> 0.334870875</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.182429665</td>
    <td align="right"> 4.521620797</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104293911</td>
    <td align="right"> 0.183116377</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 2.782280292</td>
    <td align="right">0.136076E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.002047084</td>
    <td align="right"> 0.001587214</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.332455941</td>
    <td align="right"> 0.455790637</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.129621285</td>
    <td align="right"> 0.207270116</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.930341651</td>
    <td align="right"> 3.642090833</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.147876946</td>
    <td align="right"> 0.185948328</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.320916393</td>
    <td align="right"> 7.379678943</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.034326287</td>
    <td align="right"> 0.019811683</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.073803425</td>
    <td align="right"> 0.038420798</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.078498959</td>
    <td align="right"> 0.041097156</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.073866084</td>
    <td align="right"> 0.037596716</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.021343082</td>
    <td align="right"> 0.048440496</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.547431960</td>
    <td align="right"> 1.184015180</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000603951</td>
    <td align="right"> 0.000854832</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.606883080</td>
    <td align="right"> 2.037759578</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.375025367</td>
    <td align="right"> 0.529713518</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.876226320</td>
    <td align="right"> 3.259815133</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.695428156</td>
    <td align="right"> 1.145116799</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.615025051</td>
    <td align="right">0.119983E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.676709453</td>
    <td align="right"> 1.066626497</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 3.609741480</td>
    <td align="right">0.191091E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.051790850</td>
    <td align="right"> 0.031605058</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.009364918</td>
    <td align="right"> 0.022306267</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.303284010</td>
    <td align="right"> 0.572334654</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.017152680</td>
    <td align="right"> 0.042017012</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.629109589</td>
    <td align="right"> 3.546165986</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.006021563</td>
    <td align="right"> 0.016084851</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.389040912</td>
    <td align="right"> 1.085046374</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104615354</td>
    <td align="right"> 0.248657510</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.121323E+02</td>
    <td align="right">0.106384E+03</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.089570074</td>
    <td align="right"> 0.155102442</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.977779486</td>
    <td align="right"> 3.653075924</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.136497929</td>
    <td align="right"> 0.110784841</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.481112379</td>
    <td align="right"> 1.039633474</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.326493562</td>
    <td align="right"> 0.295971826</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.811724553</td>
    <td align="right"> 2.644645695</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.311591490</td>
    <td align="right"> 0.291599831</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.848718836</td>
    <td align="right"> 2.996875839</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.044409678</td>
    <td align="right"> 0.029898350</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.124069889</td>
    <td align="right"> 0.071735888</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.123872971</td>
    <td align="right"> 0.136463183</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.150780173</td>
    <td align="right"> 0.473904928</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.133027111</td>
    <td align="right"> 0.074742747</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104376279</td>
    <td align="right"> 0.345268450</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 3.285299996</td>
    <td align="right">0.261515E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104382359</td>
    <td align="right"> 0.191098144</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.067097896</td>
    <td align="right"> 2.875950749</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.012101162</td>
    <td align="right"> 0.026315252</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 3.283109002</td>
    <td align="right">0.261557E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.084293585</td>
    <td align="right"> 0.168453346</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.368371027</td>
    <td align="right"> 7.392645419</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.088171328</td>
    <td align="right"> 0.163284758</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.693806024</td>
    <td align="right"> 1.964927251</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.044873889</td>
    <td align="right"> 0.030408697</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.101541167</td>
    <td align="right"> 0.087688608</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.166259339</td>
    <td align="right"> 0.448756084</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.083594594</td>
    <td align="right"> 0.137119017</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.383973861</td>
    <td align="right"> 1.701946619</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.112038011</td>
    <td align="right"> 0.090568332</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.240324568</td>
    <td align="right"> 0.972615396</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104391866</td>
    <td align="right"> 0.364301075</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.765175701</td>
    <td align="right"> 2.637409127</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104265266</td>
    <td align="right"> 0.178978915</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.544418527</td>
    <td align="right"> 6.294417915</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.002151867</td>
    <td align="right"> 0.001445371</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.229675585</td>
    <td align="right"> 0.222348386</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.040320847</td>
    <td align="right"> 0.081245087</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.677756831</td>
    <td align="right"> 1.521537312</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.065905725</td>
    <td align="right"> 0.104379995</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.364365632</td>
    <td align="right"> 7.240398676</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.051945659</td>
    <td align="right"> 0.033980426</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.388758961</td>
    <td align="right"> 0.429567210</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.039721133</td>
    <td align="right"> 0.077187239</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.272485928</td>
    <td align="right"> 0.604513833</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.269631899</td>
    <td align="right"> 0.192828284</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104731107</td>
    <td align="right"> 0.283113536</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.604433277</td>
    <td align="right"> 1.426987913</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.083550795</td>
    <td align="right"> 0.176428686</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 3.834342483</td>
    <td align="right">0.315606E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.135897768</td>
    <td align="right"> 0.109767592</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.810169181</td>
    <td align="right"> 2.635240678</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.274781357</td>
    <td align="right"> 0.280301923</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.947476809</td>
    <td align="right"> 3.330841098</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.270250626</td>
    <td align="right"> 0.270592796</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.850771567</td>
    <td align="right"> 3.211843777</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.003359088</td>
    <td align="right"> 0.007267129</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.787588462</td>
    <td align="right"> 4.713351213</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.070347087</td>
    <td align="right"> 0.081071626</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.388075222</td>
    <td align="right"> 1.965162376</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.125349526</td>
    <td align="right"> 0.134614217</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 8.555201312</td>
    <td align="right">0.819887E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.070567237</td>
    <td align="right"> 0.084291897</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.259770824</td>
    <td align="right"> 0.798045363</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104376083</td>
    <td align="right"> 0.291681328</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.712351353</td>
    <td align="right"> 2.263554776</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104368815</td>
    <td align="right"> 0.204476488</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.026163249</td>
    <td align="right"> 3.426155104</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.091775428</td>
    <td align="right"> 0.087262592</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.341181657</td>
    <td align="right"> 0.662994050</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.161162385</td>
    <td align="right"> 0.243766054</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.780422675</td>
    <td align="right"> 2.198373952</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.157328457</td>
    <td align="right"> 0.229941272</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.869177921</td>
    <td align="right"> 2.793319335</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.029257395</td>
    <td align="right"> 0.017773836</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.060496499</td>
    <td align="right"> 0.031272107</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.059751842</td>
    <td align="right"> 0.037695552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.061112781</td>
    <td align="right"> 0.032136182</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000790429</td>
    <td align="right"> 0.001122499</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.217033843</td>
    <td align="right"> 0.194475532</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.020148550</td>
    <td align="right"> 0.050955034</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.154856098</td>
    <td align="right"> 0.121371059</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.309913630</td>
    <td align="right"> 0.461970833</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.730738826</td>
    <td align="right"> 3.038822321</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.593908735</td>
    <td align="right"> 1.039654243</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 2.363634801</td>
    <td align="right"> 5.650295167</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.567611867</td>
    <td align="right"> 0.932287251</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 4.162115521</td>
    <td align="right">0.236148E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.035750269</td>
    <td align="right"> 0.021921095</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.082534159</td>
    <td align="right"> 0.044180493</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.083347763</td>
    <td align="right"> 0.053779434</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.082254966</td>
    <td align="right"> 0.044847571</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">ZONE EQUIPMENT(FCU)-1</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.016353026</td>
    <td align="right"> 0.039482532</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.996672280</td>
    <td align="right"> 5.454281113</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">ZONE EQUIPMENT(FCU)-2</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000489984</td>
    <td align="right"> 0.000569561</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.649151549</td>
    <td align="right"> 1.959957829</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.337738468</td>
    <td align="right"> 0.358507376</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.678315506</td>
    <td align="right"> 1.631140354</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.616616020</td>
    <td align="right"> 0.625720966</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 2.310265572</td>
    <td align="right"> 5.952253257</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.598485385</td>
    <td align="right"> 0.568291391</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.610670205</td>
    <td align="right"> 3.972805114</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopComponentLoadSummary::AIRSYSTEM></a>
<p>Report:<b> AirLoop Component Load Summary</b></p>
<p>For:<b> AIR SYSTEM</b></p>
<p>Timestamp: <b>2026-02-05
    16:14:27</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:AirLoop Component Load Summary_AIR SYSTEM_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">     1033.57</td>
    <td align="right">       88.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1181.22</td>
    <td align="right">     2302.86</td>
    <td align="right">        5.97</td>
    <td align="right">        3.05</td>
    <td align="right">     2574.01</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.46</td>
    <td align="right">        0.03</td>
    <td align="right">        3.05</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">       15.62</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       15.62</td>
    <td align="right">        0.04</td>
    <td align="right">        3.05</td>
    <td align="right">       17.46</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">     1165.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2513.63</td>
    <td align="right">     3679.62</td>
    <td align="right">        9.54</td>
    <td align="right">     1677.34</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29057.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29057.68</td>
    <td align="right">       75.30</td>
    <td align="right">     1287.03</td>
    <td align="right">       77.03</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.3</td>
    <td align="right">        -0.0</td>
    <td align="right">        1.62</td>
    <td align="right">       -28.1</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1287.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3184.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3184.07</td>
    <td align="right">        8.25</td>
    <td align="right">     1677.34</td>
    <td align="right">        6.48</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -921.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -921.8</td>
    <td align="right">        -2.4</td>
    <td align="right">      510.78</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1677.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.37</td>
    <td align="right">        0.04</td>
    <td align="right">        3.05</td>
    <td align="right">       16.06</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     1263.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1263.37</td>
    <td align="right">        3.27</td>
    <td align="right">      744.95</td>
    <td align="right">        5.79</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.15</td>
    <td align="right">        0.19</td>
    <td align="right">      744.95</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -75.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -75.6</td>
    <td align="right">        -0.2</td>
    <td align="right">       86.66</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     3490.00</td>
    <td align="right">    31405.59</td>
    <td align="right">        0.00</td>
    <td align="right">     3694.85</td>
    <td align="right">    38590.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:AirLoop Component Load Summary_AIR SYSTEM_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       92.57</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       78.15</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01770</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       74.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       48.01</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00895</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       55.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">       75.32</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">     1607.42</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">       29.71</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">    34862.97</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">    34862.97</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">    34895.59</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">       -32.6</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:AirLoop Component Load Summary_AIR SYSTEM_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0185</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">5.267E+02</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.284E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">8.756E-05</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">1.142E+04</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">5.9</td>
  </tr>
</table>
<br><br>
<b>Zones Included for Cooling</b><br><br>
<!-- FullName:AirLoop Component Load Summary_AIR SYSTEM_Zones Included for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:AirLoop Component Load Summary_AIR SYSTEM_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1677.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1287.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1287.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1677.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      510.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1677.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      744.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      744.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       86.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:AirLoop Component Load Summary_AIR SYSTEM_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">       -0.00</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:AirLoop Component Load Summary_AIR SYSTEM_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>Zones Included for Heating</b><br><br>
<!-- FullName:AirLoop Component Load Summary_AIR SYSTEM_Zones Included for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE EQUIPMENT(VAV)-1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE EQUIPMENT(VAV)-2</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE EQUIPMENT(VAV)-3</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FacilityComponentLoadSummary::Facility></a>
<p>Report:<b> Facility Component Load Summary</b></p>
<p>For:<b> Facility</b></p>
<p>Timestamp: <b>2026-02-05
    16:14:27</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">     1705.60</td>
    <td align="right">      134.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1949.26</td>
    <td align="right">     3789.66</td>
    <td align="right">        7.38</td>
    <td align="right">       72.54</td>
    <td align="right">      178.26</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">      182.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      182.27</td>
    <td align="right">        0.36</td>
    <td align="right">       72.54</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">       86.74</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       86.74</td>
    <td align="right">        0.17</td>
    <td align="right">       72.54</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">     1986.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3169.57</td>
    <td align="right">     5156.14</td>
    <td align="right">       10.04</td>
    <td align="right">     2764.31</td>
    <td align="right">        6.36</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27446.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27446.03</td>
    <td align="right">       53.47</td>
    <td align="right">     1299.14</td>
    <td align="right">       72.08</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -102.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -102.0</td>
    <td align="right">        -0.2</td>
    <td align="right">       69.67</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1299.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11626.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11626.61</td>
    <td align="right">       22.65</td>
    <td align="right">     2764.31</td>
    <td align="right">       14.35</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -703.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -703.4</td>
    <td align="right">        -1.4</td>
    <td align="right">     1569.42</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2764.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      130.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      130.22</td>
    <td align="right">        0.25</td>
    <td align="right">       72.54</td>
    <td align="right">        6.13</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     3600.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3600.25</td>
    <td align="right">        7.01</td>
    <td align="right">      832.47</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">       61.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       61.29</td>
    <td align="right">        0.12</td>
    <td align="right">      832.47</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       56.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       56.68</td>
    <td align="right">        0.11</td>
    <td align="right">      215.36</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     7561.43</td>
    <td align="right">    38650.27</td>
    <td align="right">        0.00</td>
    <td align="right">     5118.83</td>
    <td align="right">    51330.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">8/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       93.20</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       78.31</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01770</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       74.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       48.01</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00895</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       55.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">     2299.92</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">       29.71</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">   118952.45</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">   118952.45</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">    46211.70</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">    72740.75</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0129</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">3.171E+01</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">1.796E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">6.098E-04</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">1.640E+03</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">9.7</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">     -7306.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1931.6</td>
    <td align="right">     -9238.4</td>
    <td align="right">       11.00</td>
    <td align="right">     2764.31</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -27155.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -27155.2</td>
    <td align="right">       32.32</td>
    <td align="right">     1299.14</td>
    <td align="right">       -71.3</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -42.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -42.8</td>
    <td align="right">        0.05</td>
    <td align="right">       69.67</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     1299.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -31902.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -31902.9</td>
    <td align="right">       37.97</td>
    <td align="right">     2764.31</td>
    <td align="right">       -39.4</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.97</td>
    <td align="right">        -0.0</td>
    <td align="right">     1569.42</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     2764.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.86</td>
    <td align="right">        -0.1</td>
    <td align="right">       72.54</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">    -15705.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -15705.7</td>
    <td align="right">       18.69</td>
    <td align="right">      832.47</td>
    <td align="right">       -64.4</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      832.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.7</td>
    <td align="right">        0.02</td>
    <td align="right">      215.36</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">    -23012.5</td>
    <td align="right">    -59073.9</td>
    <td align="right">        0.00</td>
    <td align="right">     -1931.6</td>
    <td align="right">    -84018.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       70.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       31.00</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">     2210.34</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">       29.71</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">    -82086.3</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">    82086.30</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0134</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">3.048E+01</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">9.7</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::1STAIRWELL></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 1 STAIRWELL</b></p>
<p>Timestamp: <b>2026-02-05
    16:14:27</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_1 STAIRWELL_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      197.19</td>
    <td align="right">       37.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      225.36</td>
    <td align="right">      460.20</td>
    <td align="right">       18.65</td>
    <td align="right">       41.57</td>
    <td align="right">       37.78</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">       85.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       85.08</td>
    <td align="right">        3.45</td>
    <td align="right">       41.57</td>
    <td align="right">        6.98</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">       42.54</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       42.54</td>
    <td align="right">        1.72</td>
    <td align="right">       41.57</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">       78.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      217.70</td>
    <td align="right">      296.65</td>
    <td align="right">       12.02</td>
    <td align="right">      196.78</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1777.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1777.69</td>
    <td align="right">       72.04</td>
    <td align="right">      196.78</td>
    <td align="right">       30.82</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -183.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -183.9</td>
    <td align="right">        -7.5</td>
    <td align="right">      265.55</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      196.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.24</td>
    <td align="right">        0.46</td>
    <td align="right">       41.57</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.1</td>
    <td align="right">        -0.9</td>
    <td align="right">       22.22</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      403.76</td>
    <td align="right">     1620.67</td>
    <td align="right">        0.00</td>
    <td align="right">      443.07</td>
    <td align="right">     2467.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_1 STAIRWELL_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">8/21 22:15:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       85.83</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       74.24</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01574</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       75.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       48.80</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00942</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       57.20</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">       98.82</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     2021.03</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     2021.03</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     2024.43</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -3.4</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_1 STAIRWELL_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">2.378E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.543E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">2.057E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">4.862E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.1</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_1 STAIRWELL_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -507.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -132.8</td>
    <td align="right">      -640.3</td>
    <td align="right">       18.14</td>
    <td align="right">      196.78</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2932.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2932.5</td>
    <td align="right">       83.09</td>
    <td align="right">      196.78</td>
    <td align="right">       -50.8</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.72</td>
    <td align="right">        -1.0</td>
    <td align="right">      265.55</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      196.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.3</td>
    <td align="right">        0.35</td>
    <td align="right">       41.57</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.02</td>
    <td align="right">        -0.6</td>
    <td align="right">       22.22</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      -507.5</td>
    <td align="right">     -2889.1</td>
    <td align="right">        0.00</td>
    <td align="right">      -132.8</td>
    <td align="right">     -3529.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_1 STAIRWELL_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       67.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       32.08</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00469</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">       87.28</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     -3398.5</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     -3398.5</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     -3396.6</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -1.9</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_1 STAIRWELL_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">2.100E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">-2.386E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">-1.223E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">-8.176E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.1</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::2ELEVATORSHAFT></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 2 ELEVATOR SHAFT</b></p>
<p>Timestamp: <b>2026-02-05
    16:14:27</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_2 ELEVATOR SHAFT_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">       63.18</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.20</td>
    <td align="right">      135.38</td>
    <td align="right">        8.92</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">       77.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      175.46</td>
    <td align="right">      252.63</td>
    <td align="right">       16.64</td>
    <td align="right">      156.71</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1213.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1213.98</td>
    <td align="right">       79.95</td>
    <td align="right">      156.71</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -83.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -83.6</td>
    <td align="right">        -5.5</td>
    <td align="right">      136.56</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      140.34</td>
    <td align="right">     1130.35</td>
    <td align="right">        0.00</td>
    <td align="right">      247.67</td>
    <td align="right">     1518.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_2 ELEVATOR SHAFT_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">8/21 20:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       88.07</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       74.84</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01574</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       75.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       48.29</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00932</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       57.20</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">       62.04</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     1268.80</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     1268.80</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     1270.69</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -1.9</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_2 ELEVATOR SHAFT_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.543E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.4</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_2 ELEVATOR SHAFT_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -404.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -105.9</td>
    <td align="right">      -510.1</td>
    <td align="right">       17.86</td>
    <td align="right">      156.71</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2374.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2374.2</td>
    <td align="right">       83.11</td>
    <td align="right">      156.71</td>
    <td align="right">       -51.7</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
    <td align="right">        -1.0</td>
    <td align="right">      136.56</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      156.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      -404.2</td>
    <td align="right">     -2346.7</td>
    <td align="right">        0.00</td>
    <td align="right">      -105.9</td>
    <td align="right">     -2856.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_2 ELEVATOR SHAFT_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       67.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       32.12</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00469</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">       70.68</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     -2752.4</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     -2752.4</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     -2750.8</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -1.6</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_2 ELEVATOR SHAFT_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">-2.386E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">-0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.4</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::6STAIRWELL></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 6 STAIRWELL</b></p>
<p>Timestamp: <b>2026-02-05
    16:14:27</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_6 STAIRWELL_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      233.60</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      266.97</td>
    <td align="right">      500.57</td>
    <td align="right">       14.42</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      196.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      433.78</td>
    <td align="right">      630.15</td>
    <td align="right">       18.16</td>
    <td align="right">      308.74</td>
    <td align="right">        6.96</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -58.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -58.9</td>
    <td align="right">        -1.7</td>
    <td align="right">       40.13</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1278.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1278.65</td>
    <td align="right">       36.84</td>
    <td align="right">      308.74</td>
    <td align="right">       14.13</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       56.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       56.45</td>
    <td align="right">        1.63</td>
    <td align="right">      248.01</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      308.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      896.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      896.28</td>
    <td align="right">       25.82</td>
    <td align="right">       87.53</td>
    <td align="right">       34.94</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">      167.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      167.67</td>
    <td align="right">        4.83</td>
    <td align="right">       53.42</td>
    <td align="right">       10.71</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     1326.25</td>
    <td align="right">     1443.84</td>
    <td align="right">        0.00</td>
    <td align="right">      700.75</td>
    <td align="right">     3470.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_6 STAIRWELL_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 16:45:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       91.95</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       77.99</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01770</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       75.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       49.54</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00956</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       57.20</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">      135.21</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     2764.79</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     2764.79</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     2770.09</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -5.3</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_6 STAIRWELL_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.544E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.3</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_6 STAIRWELL_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -795.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -210.6</td>
    <td align="right">     -1006.4</td>
    <td align="right">       15.98</td>
    <td align="right">      308.74</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.93</td>
    <td align="right">        -0.2</td>
    <td align="right">       40.13</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3456.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3456.6</td>
    <td align="right">       54.89</td>
    <td align="right">      308.74</td>
    <td align="right">       -38.2</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -82.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -82.2</td>
    <td align="right">        1.30</td>
    <td align="right">      248.01</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      308.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -1711.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1711.2</td>
    <td align="right">       27.17</td>
    <td align="right">       87.53</td>
    <td align="right">       -66.7</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       87.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -54.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -54.7</td>
    <td align="right">        0.87</td>
    <td align="right">       53.42</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -2507.1</td>
    <td align="right">     -3579.6</td>
    <td align="right">        0.00</td>
    <td align="right">      -210.6</td>
    <td align="right">     -6297.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_6 STAIRWELL_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       67.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       32.33</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00472</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">      156.38</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     -6089.7</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     -6089.7</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     -6086.6</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -3.1</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_6 STAIRWELL_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">-2.386E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">-0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.3</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::7ELEVATORSHAFT></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 7 ELEVATOR SHAFT</b></p>
<p>Timestamp: <b>2026-02-05
    16:14:27</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_7 ELEVATOR SHAFT_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">       63.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.12</td>
    <td align="right">      135.23</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">       66.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      158.39</td>
    <td align="right">      224.47</td>
    <td align="right">       15.06</td>
    <td align="right">      140.25</td>
    <td align="right">        5.46</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1154.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1154.18</td>
    <td align="right">       77.45</td>
    <td align="right">      140.25</td>
    <td align="right">       28.08</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.9</td>
    <td align="right">        -1.5</td>
    <td align="right">      150.02</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.8</td>
    <td align="right">        -0.1</td>
    <td align="right">       18.99</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      129.19</td>
    <td align="right">     1130.50</td>
    <td align="right">        0.00</td>
    <td align="right">      230.51</td>
    <td align="right">     1490.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_7 ELEVATOR SHAFT_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">8/21 20:30:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       87.56</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       74.71</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01574</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       75.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       48.03</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00927</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       57.20</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">       61.51</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     1257.92</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     1257.92</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     1259.68</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -1.8</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_7 ELEVATOR SHAFT_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.543E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.4</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_7 ELEVATOR SHAFT_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -361.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -95.2</td>
    <td align="right">      -456.7</td>
    <td align="right">       16.90</td>
    <td align="right">      140.25</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2177.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2177.1</td>
    <td align="right">       80.54</td>
    <td align="right">      140.25</td>
    <td align="right">       -53.0</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -63.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -63.4</td>
    <td align="right">        2.34</td>
    <td align="right">      150.02</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      140.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.8</td>
    <td align="right">        0.21</td>
    <td align="right">       18.99</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      -361.5</td>
    <td align="right">     -2246.2</td>
    <td align="right">        0.00</td>
    <td align="right">       -95.2</td>
    <td align="right">     -2702.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_7 ELEVATOR SHAFT_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       67.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       32.22</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00471</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">       67.00</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     -2609.1</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     -2609.1</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     -2607.7</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -1.4</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_7 ELEVATOR SHAFT_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">-2.386E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">-0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.4</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::ZONEEQUIPMENTFCU-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> ZONE EQUIPMENT(FCU)-1</b></p>
<p>Timestamp: <b>2026-02-05
    16:14:27</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(FCU)-1_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">       49.63</td>
    <td align="right">        4.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       56.72</td>
    <td align="right">      110.67</td>
    <td align="right">        1.57</td>
    <td align="right">       27.92</td>
    <td align="right">       13.52</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">       85.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       85.73</td>
    <td align="right">        1.21</td>
    <td align="right">       27.92</td>
    <td align="right">       10.48</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">       28.58</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       28.58</td>
    <td align="right">        0.40</td>
    <td align="right">       27.92</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      113.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      217.82</td>
    <td align="right">      331.82</td>
    <td align="right">        4.70</td>
    <td align="right">      179.55</td>
    <td align="right">        6.31</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6844.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6844.31</td>
    <td align="right">       96.95</td>
    <td align="right">      179.55</td>
    <td align="right">      130.06</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -313.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -313.6</td>
    <td align="right">        -4.4</td>
    <td align="right">       87.31</td>
    <td align="right">       -12.3</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.02</td>
    <td align="right">        0.52</td>
    <td align="right">       27.92</td>
    <td align="right">        4.52</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -65.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -65.0</td>
    <td align="right">        -0.9</td>
    <td align="right">       20.83</td>
    <td align="right">       -10.7</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      277.93</td>
    <td align="right">     6506.99</td>
    <td align="right">        0.00</td>
    <td align="right">      274.55</td>
    <td align="right">     7059.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(FCU)-1_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">8/21 11:30:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       91.70</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       75.80</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01574</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       74.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       46.91</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00875</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       55.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">      228.40</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     4969.22</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     4969.22</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     6784.92</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">     -1815.7</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(FCU)-1_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">8.182E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.271E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">5.618E-03</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">1.780E+02</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.3</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(FCU)-1_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -479.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -126.8</td>
    <td align="right">      -606.2</td>
    <td align="right">        8.60</td>
    <td align="right">      179.55</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -6656.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -6656.3</td>
    <td align="right">       94.41</td>
    <td align="right">      179.55</td>
    <td align="right">      -126.5</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      108.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      108.81</td>
    <td align="right">        -1.5</td>
    <td align="right">       87.31</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      179.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       63.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       63.69</td>
    <td align="right">        -0.9</td>
    <td align="right">       27.92</td>
    <td align="right">        7.78</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.33</td>
    <td align="right">        -0.6</td>
    <td align="right">       20.83</td>
    <td align="right">        6.44</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      -479.5</td>
    <td align="right">     -6444.5</td>
    <td align="right">        0.00</td>
    <td align="right">      -126.8</td>
    <td align="right">     -7050.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(FCU)-1_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       69.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       30.90</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00484</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">      159.25</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     -5857.3</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     -5857.3</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     -6924.0</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">     1066.64</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(FCU)-1_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">5.705E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">-2.526E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">-4.767E-03</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">-2.098E+02</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.3</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::ZONEEQUIPMENTFCU-2></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> ZONE EQUIPMENT(FCU)-2</b></p>
<p>Timestamp: <b>2026-02-05
    16:14:27</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(FCU)-2_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">       65.33</td>
    <td align="right">        5.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       74.66</td>
    <td align="right">      145.98</td>
    <td align="right">        9.56</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">       76.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      124.30</td>
    <td align="right">      200.94</td>
    <td align="right">       13.15</td>
    <td align="right">      104.93</td>
    <td align="right">        6.53</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      162.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      162.60</td>
    <td align="right">       10.64</td>
    <td align="right">       12.10</td>
    <td align="right">       45.84</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -34.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -34.3</td>
    <td align="right">        -2.2</td>
    <td align="right">       27.92</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      774.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      774.44</td>
    <td align="right">       50.69</td>
    <td align="right">      104.93</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      244.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      244.45</td>
    <td align="right">       16.00</td>
    <td align="right">      171.20</td>
    <td align="right">        4.87</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.62</td>
    <td align="right">        2.20</td>
    <td align="right">       13.23</td>
    <td align="right">        8.67</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      141.98</td>
    <td align="right">     1186.76</td>
    <td align="right">        0.00</td>
    <td align="right">      198.96</td>
    <td align="right">     1527.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(FCU)-2_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">8/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       93.74</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       76.33</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01574</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       74.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       47.63</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00888</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       55.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">      106.52</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     2317.91</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     2317.91</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     1328.73</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">      989.17</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(FCU)-2_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.270E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.4</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(FCU)-2_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -280.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -74.3</td>
    <td align="right">      -354.4</td>
    <td align="right">       13.33</td>
    <td align="right">      104.93</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -328.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -328.8</td>
    <td align="right">       12.37</td>
    <td align="right">       12.10</td>
    <td align="right">       -92.7</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -63.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -63.7</td>
    <td align="right">        2.39</td>
    <td align="right">       27.92</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       12.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1796.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1796.7</td>
    <td align="right">       67.58</td>
    <td align="right">      104.93</td>
    <td align="right">       -58.4</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -95.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -95.7</td>
    <td align="right">        3.60</td>
    <td align="right">      171.20</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      104.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.4</td>
    <td align="right">        0.73</td>
    <td align="right">       13.23</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      -280.1</td>
    <td align="right">     -2304.4</td>
    <td align="right">        0.00</td>
    <td align="right">       -74.3</td>
    <td align="right">     -2658.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(FCU)-2_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       70.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       30.96</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">       99.35</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     -3653.9</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     -3653.9</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     -2584.4</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">     -1069.4</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(FCU)-2_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">-2.526E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">-0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.4</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::ZONEEQUIPMENTVAV-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> ZONE EQUIPMENT(VAV)-1</b></p>
<p>Timestamp: <b>2026-02-05
    16:14:27</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(VAV)-1_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      133.98</td>
    <td align="right">       88.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">      153.12</td>
    <td align="right">      375.18</td>
    <td align="right">       19.31</td>
    <td align="right">        3.05</td>
    <td align="right">      419.35</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.46</td>
    <td align="right">        0.59</td>
    <td align="right">        3.05</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">       15.62</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       15.62</td>
    <td align="right">        0.80</td>
    <td align="right">        3.05</td>
    <td align="right">       17.46</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      113.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      230.20</td>
    <td align="right">      343.58</td>
    <td align="right">       17.69</td>
    <td align="right">      164.80</td>
    <td align="right">        7.11</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      173.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      173.70</td>
    <td align="right">        8.94</td>
    <td align="right">      154.10</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      650.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      650.67</td>
    <td align="right">       33.50</td>
    <td align="right">      164.80</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.53</td>
    <td align="right">        2.03</td>
    <td align="right">      227.45</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      164.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.43</td>
    <td align="right">        0.74</td>
    <td align="right">        3.05</td>
    <td align="right">       16.12</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      214.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      214.86</td>
    <td align="right">       11.06</td>
    <td align="right">       29.77</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.66</td>
    <td align="right">        3.74</td>
    <td align="right">       29.77</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.85</td>
    <td align="right">        1.59</td>
    <td align="right">       43.05</td>
    <td align="right">        2.45</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      489.30</td>
    <td align="right">     1069.91</td>
    <td align="right">        0.00</td>
    <td align="right">      383.33</td>
    <td align="right">     1942.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(VAV)-1_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 16:15:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       92.36</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       78.10</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01770</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       74.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       51.42</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00960</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       55.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">       71.38</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        4.01</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     1553.12</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     1553.12</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     1559.21</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -6.1</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(VAV)-1_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0562</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">2.339E+01</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.270E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">1.965E-03</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">5.088E+02</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.8</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(VAV)-1_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -440.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -113.8</td>
    <td align="right">      -554.0</td>
    <td align="right">       14.85</td>
    <td align="right">      164.80</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -229.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -229.7</td>
    <td align="right">        6.16</td>
    <td align="right">      154.10</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      154.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2005.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2005.5</td>
    <td align="right">       53.76</td>
    <td align="right">      164.80</td>
    <td align="right">       -41.5</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -194.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -194.8</td>
    <td align="right">        5.22</td>
    <td align="right">      227.45</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      164.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.6</td>
    <td align="right">        0.23</td>
    <td align="right">        3.05</td>
    <td align="right">        -9.6</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      -673.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -673.5</td>
    <td align="right">       18.05</td>
    <td align="right">       29.77</td>
    <td align="right">       -77.2</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       29.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -64.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -64.4</td>
    <td align="right">        1.73</td>
    <td align="right">       43.05</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -1113.6</td>
    <td align="right">     -2502.9</td>
    <td align="right">        0.00</td>
    <td align="right">      -113.8</td>
    <td align="right">     -3730.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(VAV)-1_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       70.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       30.43</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">       98.39</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        4.01</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     -3618.2</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     -3618.2</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     -3616.6</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -1.6</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(VAV)-1_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0408</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">3.224E+01</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">-2.527E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">-8.437E-04</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">-1.185E+03</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.8</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::ZONEEQUIPMENTVAV-2></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> ZONE EQUIPMENT(VAV)-2</b></p>
<p>Timestamp: <b>2026-02-05
    16:14:27</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(VAV)-2_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      231.81</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      264.92</td>
    <td align="right">      496.73</td>
    <td align="right">        3.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      306.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      674.93</td>
    <td align="right">      981.44</td>
    <td align="right">        7.02</td>
    <td align="right">      445.61</td>
    <td align="right">        7.51</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9910.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9910.99</td>
    <td align="right">       70.91</td>
    <td align="right">      302.79</td>
    <td align="right">      111.68</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      302.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2565.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2565.50</td>
    <td align="right">       18.35</td>
    <td align="right">      445.61</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.08</td>
    <td align="right">        0.01</td>
    <td align="right">        4.88</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      445.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">       21.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.92</td>
    <td align="right">        0.16</td>
    <td align="right">       18.99</td>
    <td align="right">        3.94</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      560.24</td>
    <td align="right">    12477.57</td>
    <td align="right">        0.00</td>
    <td align="right">      939.85</td>
    <td align="right">    13977.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(VAV)-2_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 16:15:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       92.36</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       78.10</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01770</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       74.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       47.81</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00892</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       55.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">      461.29</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">    10035.91</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">    10035.91</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">    13037.81</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">     -3001.9</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(VAV)-2_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0144</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.271E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.3</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(VAV)-2_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">     -1190.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -315.4</td>
    <td align="right">     -1505.6</td>
    <td align="right">        9.24</td>
    <td align="right">      445.61</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -8783.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -8783.6</td>
    <td align="right">       53.93</td>
    <td align="right">      302.79</td>
    <td align="right">       -99.0</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      302.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -5653.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -5653.3</td>
    <td align="right">       34.71</td>
    <td align="right">      445.61</td>
    <td align="right">       -43.3</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.52</td>
    <td align="right">        -0.0</td>
    <td align="right">        4.88</td>
    <td align="right">        3.15</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      445.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      -349.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -349.7</td>
    <td align="right">        2.15</td>
    <td align="right">       18.99</td>
    <td align="right">       -62.8</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -1540.0</td>
    <td align="right">    -14432.4</td>
    <td align="right">        0.00</td>
    <td align="right">      -315.4</td>
    <td align="right">    -16287.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(VAV)-2_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       69.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       30.95</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00484</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">      415.92</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">    -15296.1</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">    -15296.1</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">    -15972.4</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">      676.27</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(VAV)-2_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0159</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">-2.526E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">-0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.3</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::ZONEEQUIPMENTVAV-3></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> ZONE EQUIPMENT(VAV)-3</b></p>
<p>Timestamp: <b>2026-02-05
    16:14:27</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(VAV)-3_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      667.78</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      763.18</td>
    <td align="right">     1430.96</td>
    <td align="right">        6.21</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      753.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1608.30</td>
    <td align="right">     2361.53</td>
    <td align="right">       10.24</td>
    <td align="right">     1066.93</td>
    <td align="right">        7.55</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19070.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19070.20</td>
    <td align="right">       82.73</td>
    <td align="right">      830.15</td>
    <td align="right">       78.38</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.5</td>
    <td align="right">        -0.1</td>
    <td align="right">        1.62</td>
    <td align="right">       -28.3</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      830.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.5</td>
    <td align="right">        -0.2</td>
    <td align="right">     1066.93</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -972.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -972.4</td>
    <td align="right">        -4.2</td>
    <td align="right">      278.44</td>
    <td align="right">       -11.9</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1066.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     1333.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1333.90</td>
    <td align="right">        5.79</td>
    <td align="right">      696.19</td>
    <td align="right">        6.54</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      696.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -115.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -115.6</td>
    <td align="right">        -0.5</td>
    <td align="right">       43.62</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     2754.91</td>
    <td align="right">    17925.21</td>
    <td align="right">        0.00</td>
    <td align="right">     2371.48</td>
    <td align="right">    23051.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(VAV)-3_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       92.89</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       78.23</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01770</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       74.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       48.00</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00895</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       55.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">     1074.75</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">    23383.42</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">    23383.42</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">    20680.12</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">     2703.30</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(VAV)-3_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0178</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.270E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">3.8</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(VAV)-3_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">     -2847.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -756.9</td>
    <td align="right">     -3604.7</td>
    <td align="right">        9.27</td>
    <td align="right">     1066.93</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -17813.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -17813.1</td>
    <td align="right">       45.79</td>
    <td align="right">      830.15</td>
    <td align="right">       -73.2</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.91</td>
    <td align="right">        -0.0</td>
    <td align="right">        1.62</td>
    <td align="right">       14.56</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      830.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4850.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4850.6</td>
    <td align="right">       12.47</td>
    <td align="right">     1066.93</td>
    <td align="right">       -15.5</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      264.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      264.55</td>
    <td align="right">        -0.7</td>
    <td align="right">      278.44</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     1066.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">    -12971.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -12971.2</td>
    <td align="right">       33.34</td>
    <td align="right">      696.19</td>
    <td align="right">       -63.6</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      696.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       64.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       64.11</td>
    <td align="right">        -0.2</td>
    <td align="right">       43.62</td>
    <td align="right">        5.02</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">    -15819.0</td>
    <td align="right">    -22328.1</td>
    <td align="right">        0.00</td>
    <td align="right">      -756.9</td>
    <td align="right">    -38904.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(VAV)-3_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       70.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       31.00</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">     1056.08</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">    -38838.3</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">    -38838.3</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">    -38147.2</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">      -691.1</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONE EQUIPMENT(VAV)-3_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0181</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">-2.526E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">-0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">3.8</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-02-05
    16:14:27</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [kBtu]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-02-05
    16:14:27</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, ≤ 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, ≤ 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, ≤ 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">1 STAIRWELL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
