    <td align="right">80</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.233997238</td>
    <td align="right"> 0.279949494</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.654910324</td>
    <td align="right"> 1.515797968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104273368</td>
    <td align="right"> 0.273379721</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.365727606</td>
    <td align="right"> 7.819745458</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.020291452</td>
    <td align="right"> 0.012242058</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.034970391</td>
    <td align="right"> 0.018269229</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.033095126</td>
    <td align="right"> 0.015751931</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.547940034</td>
    <td align="right"> 0.296957697</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 5.328201111</td>
    <td align="right">0.257250E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.091698639</td>
    <td align="right"> 0.123406906</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.074255762</td>
    <td align="right"> 0.066844955</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.035748184</td>
    <td align="right"> 0.018125142</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.275512089</td>
    <td align="right"> 0.131006132</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.943667642</td>
    <td align="right">0.122761E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.572378010</td>
    <td align="right"> 0.311023693</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 2.742765002</td>
    <td align="right"> 6.052452445</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.028673133</td>
    <td align="right"> 0.066577802</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.122640209</td>
    <td align="right"> 0.127447643</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.025384574</td>
    <td align="right"> 0.015335749</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.048135863</td>
    <td align="right"> 0.025549465</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.045550974</td>
    <td align="right"> 0.022085684</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.547863848</td>
    <td align="right"> 0.300806944</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.411523081</td>
    <td align="right"> 3.474235699</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.020435587</td>
    <td align="right"> 0.046508307</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.120869477</td>
    <td align="right"> 0.095586583</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.048785153</td>
    <td align="right"> 0.025254373</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.282593558</td>
    <td align="right"> 0.136806189</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.901913087</td>
    <td align="right"> 2.608474634</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.574549369</td>
    <td align="right"> 0.313512636</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 8.600743555</td>
    <td align="right">0.692144E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000995216</td>
    <td align="right"> 0.000873130</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.172481060</td>
    <td align="right"> 0.172577716</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.083411288</td>
    <td align="right"> 0.065529775</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.136418638</td>
    <td align="right"> 0.098130310</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.108983034</td>
    <td align="right"> 0.145104426</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.174204632</td>
    <td align="right"> 0.177396797</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.183232198</td>
    <td align="right"> 0.180683347</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.065618262</td>
    <td align="right"> 0.141207869</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.368442551</td>
    <td align="right"> 0.533934038</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.192334495</td>
    <td align="right"> 0.166869301</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.036935370</td>
    <td align="right"> 0.055011097</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.039337282</td>
    <td align="right"> 0.087447387</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.128697083</td>
    <td align="right"> 0.149679805</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.133471239</td>
    <td align="right"> 0.162937858</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104521932</td>
    <td align="right"> 0.369019635</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 4.402352816</td>
    <td align="right">0.324737E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.065130534</td>
    <td align="right"> 0.049567470</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.107030896</td>
    <td align="right"> 0.067480729</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.091452815</td>
    <td align="right"> 0.115769689</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.184768836</td>
    <td align="right"> 0.183059520</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.190488411</td>
    <td align="right"> 0.175771609</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.049559561</td>
    <td align="right"> 0.116981543</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.339813137</td>
    <td align="right"> 0.507282288</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.134755427</td>
    <td align="right"> 0.093769929</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.049101740</td>
    <td align="right"> 0.070560461</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.034236663</td>
    <td align="right"> 0.081014410</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.178231815</td>
    <td align="right"> 0.182718967</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.130797733</td>
    <td align="right"> 0.146440113</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104354819</td>
    <td align="right"> 0.352387862</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.496166248</td>
    <td align="right"> 7.672856439</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.024041634</td>
    <td align="right"> 0.033925807</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.279397021</td>
    <td align="right"> 1.083348014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.015279819</td>
    <td align="right"> 0.036200585</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.276742436</td>
    <td align="right"> 0.570169803</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.001979484</td>
    <td align="right"> 0.008210249</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.386384002</td>
    <td align="right"> 1.183822501</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.122215823</td>
    <td align="right"> 0.170647566</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.820876650</td>
    <td align="right"> 3.081285102</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104352553</td>
    <td align="right"> 0.180592066</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 4.950372246</td>
    <td align="right">0.415947E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.028762439</td>
    <td align="right"> 0.053455802</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.333238242</td>
    <td align="right"> 1.082678441</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.007982963</td>
    <td align="right"> 0.020245662</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.065383582</td>
    <td align="right"> 0.049498947</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104680832</td>
    <td align="right"> 0.136411183</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.485353835</td>
    <td align="right">0.973288E+01</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104406334</td>
    <td align="right"> 0.336886764</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.830063799</td>
    <td align="right"> 8.243151181</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.011372711</td>
    <td align="right"> 0.022245827</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.365852184</td>
    <td align="right"> 1.439985488</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.602674102</td>
    <td align="right"> 1.660307132</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.182459262</td>
    <td align="right"> 0.190514127</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.138259690</td>
    <td align="right"> 0.179855617</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.709635886</td>
    <td align="right"> 2.057256961</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104306670</td>
    <td align="right"> 0.178360630</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.460074519</td>
    <td align="right"> 0.672836139</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.013181150</td>
    <td align="right"> 0.032642713</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.052798542</td>
    <td align="right"> 7.589737024</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.015512683</td>
    <td align="right"> 0.035100940</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.058799257</td>
    <td align="right"> 0.055334040</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.107867891</td>
    <td align="right"> 0.147984218</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.760678155</td>
    <td align="right"> 2.696815454</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104459500</td>
    <td align="right"> 0.352866394</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.950170477</td>
    <td align="right"> 2.977001425</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.055156508</td>
    <td align="right"> 0.041067498</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.086261647</td>
    <td align="right"> 0.050013773</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.074130307</td>
    <td align="right"> 0.079339216</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.236771126</td>
    <td align="right"> 0.194541072</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.266448270</td>
    <td align="right"> 0.276653703</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.032227538</td>
    <td align="right"> 0.081832128</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.305123661</td>
    <td align="right"> 0.436895840</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.103526114</td>
    <td align="right"> 0.063126407</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.054499723</td>
    <td align="right"> 0.106395625</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.042254441</td>
    <td align="right"> 0.119059832</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.216255615</td>
    <td align="right"> 0.207007328</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.193629381</td>
    <td align="right"> 0.194272443</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104423113</td>
    <td align="right"> 0.351365385</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.486378792</td>
    <td align="right"> 7.882359180</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.046101898</td>
    <td align="right"> 0.033769128</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.074023623</td>
    <td align="right"> 0.041737230</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.064943283</td>
    <td align="right"> 0.067168331</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.268880364</td>
    <td align="right"> 0.233653861</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.164607788</td>
    <td align="right"> 0.136981628</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.012353864</td>
    <td align="right"> 0.036701200</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.268935421</td>
    <td align="right"> 0.333414941</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.086470363</td>
    <td align="right"> 0.049559874</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.058882647</td>
    <td align="right"> 0.122498310</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.048476833</td>
    <td align="right"> 0.115359633</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.275778582</td>
    <td align="right"> 0.244369554</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.154051641</td>
    <td align="right"> 0.137289765</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104376234</td>
    <td align="right"> 0.349685825</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 5.022978944</td>
    <td align="right">0.354980E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.019103004</td>
    <td align="right"> 0.011344168</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.031488391</td>
    <td align="right"> 0.015596270</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.031011835</td>
    <td align="right"> 0.016647644</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.554054104</td>
    <td align="right"> 0.286257704</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.305288566</td>
    <td align="right"> 4.090104263</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.067563261</td>
    <td align="right"> 0.105793108</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.070441414</td>
    <td align="right"> 0.069022177</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.031951347</td>
    <td align="right"> 0.015284332</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.276839603</td>
    <td align="right"> 0.128971872</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.688679270</td>
    <td align="right"> 1.637541981</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.577253773</td>
    <td align="right"> 0.296162093</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 5.907026745</td>
    <td align="right">0.295672E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.001211860</td>
    <td align="right"> 0.001049427</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.115447856</td>
    <td align="right"> 0.106952456</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.022630922</td>
    <td align="right"> 0.013454429</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.040334595</td>
    <td align="right"> 0.020128892</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.039309995</td>
    <td align="right"> 0.021020365</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.553111122</td>
    <td align="right"> 0.286696847</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.126411278</td>
    <td align="right"> 2.130643079</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.021678769</td>
    <td align="right"> 0.048169605</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.103714330</td>
    <td align="right"> 0.093862721</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.040643018</td>
    <td align="right"> 0.019593316</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.283102534</td>
    <td align="right"> 0.126820892</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 3.000025468</td>
    <td align="right">0.242176E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.575917431</td>
    <td align="right"> 0.299033617</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 3.088438934</td>
    <td align="right">0.119795E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000743991</td>
    <td align="right"> 0.000796359</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.149427899</td>
    <td align="right"> 0.138184818</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.024998732</td>
    <td align="right"> 0.014584226</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.045404814</td>
    <td align="right"> 0.022263588</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.048115616</td>
    <td align="right"> 0.024311741</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.657563349</td>
    <td align="right"> 1.061616520</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 5.327358920</td>
    <td align="right">0.263319E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.010772745</td>
    <td align="right"> 0.029188895</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.134702374</td>
    <td align="right"> 0.114956873</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.045724275</td>
    <td align="right"> 0.021627291</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.352859238</td>
    <td align="right"> 0.535609278</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.218876770</td>
    <td align="right"> 0.330213616</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.681101753</td>
    <td align="right"> 1.187371658</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 3.183730361</td>
    <td align="right">0.179398E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000543287</td>
    <td align="right"> 0.000794227</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.176569627</td>
    <td align="right"> 0.148376100</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.037824535</td>
    <td align="right"> 0.021895452</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.093836658</td>
    <td align="right"> 0.050636073</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.096563270</td>
    <td align="right"> 0.053187502</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.660217492</td>
    <td align="right"> 0.973754898</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 6.062081629</td>
    <td align="right">0.426751E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.020608129</td>
    <td align="right"> 0.056561568</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.242756116</td>
    <td align="right"> 6.020479872</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.091328966</td>
    <td align="right"> 0.048011878</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.354364390</td>
    <td align="right"> 0.548416029</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.591392082</td>
    <td align="right"> 2.840533252</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.690903705</td>
    <td align="right"> 1.084839788</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 2.041034155</td>
    <td align="right"> 5.588179100</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.060989657</td>
    <td align="right"> 0.136357025</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.058026261</td>
    <td align="right"> 5.318370003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.050428225</td>
    <td align="right"> 0.032656002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.102834945</td>
    <td align="right"> 0.071179145</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.150060234</td>
    <td align="right"> 0.630867496</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.102103230</td>
    <td align="right"> 0.113705950</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.197111274</td>
    <td align="right"> 0.490082079</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.128667033</td>
    <td align="right"> 0.197031652</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 2.042169557</td>
    <td align="right">0.145074E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104279741</td>
    <td align="right"> 0.200151640</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.240639196</td>
    <td align="right"> 4.474798292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.110276741</td>
    <td align="right"> 0.077642217</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.258274392</td>
    <td align="right"> 1.566771968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.001875245</td>
    <td align="right"> 0.001670743</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.761309652</td>
    <td align="right"> 1.912581659</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.107816429</td>
    <td align="right"> 0.225763465</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.048849193</td>
    <td align="right"> 3.904644780</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104299405</td>
    <td align="right"> 0.318550742</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.945824079</td>
    <td align="right"> 3.392675176</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.051084682</td>
    <td align="right"> 0.034338678</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.060325245</td>
    <td align="right"> 0.073330439</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.236200237</td>
    <td align="right"> 0.658660239</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.061144648</td>
    <td align="right"> 0.104274437</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.260730472</td>
    <td align="right"> 0.633250853</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.147791402</td>
    <td align="right"> 0.185981947</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.321490493</td>
    <td align="right"> 7.380356992</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104293409</td>
    <td align="right"> 0.183110686</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 2.770533067</td>
    <td align="right">0.134945E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.068899719</td>
    <td align="right"> 0.080291717</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.187298112</td>
    <td align="right"> 0.396811201</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.002049200</td>
    <td align="right"> 0.001588334</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.332402373</td>
    <td align="right"> 0.455445121</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.129687911</td>
    <td align="right"> 0.207244038</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.928318702</td>
    <td align="right"> 3.623673749</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104236292</td>
    <td align="right"> 0.334870878</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.182432792</td>
    <td align="right"> 4.521646876</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.034326902</td>
    <td align="right"> 0.019830143</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.073806992</td>
    <td align="right"> 0.038405324</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.078505972</td>
    <td align="right"> 0.041072808</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.676160572</td>
    <td align="right"> 1.065094117</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 3.590444778</td>
    <td align="right">0.189681E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000613620</td>
    <td align="right"> 0.000851038</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.607336680</td>
    <td align="right"> 2.041650366</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.073869646</td>
    <td align="right"> 0.037581720</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.374681048</td>
    <td align="right"> 0.528436520</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.875209748</td>
    <td align="right"> 3.252734826</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.694885851</td>
    <td align="right"> 1.143289742</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.590755826</td>
    <td align="right">0.118122E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.021347970</td>
    <td align="right"> 0.048440031</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.547218876</td>
    <td align="right"> 1.183211158</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.051790810</td>
    <td align="right"> 0.031605243</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.009365150</td>
    <td align="right"> 0.022306694</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.303297923</td>
    <td align="right"> 0.572411226</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.017153812</td>
    <td align="right"> 0.042019418</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.630755226</td>
    <td align="right"> 3.561860082</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.311453423</td>
    <td align="right"> 0.291856090</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.848808176</td>
    <td align="right"> 2.996382923</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.089547731</td>
    <td align="right"> 0.155074172</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.994086840</td>
    <td align="right"> 3.771564665</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.006021826</td>
    <td align="right"> 0.016085480</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.389092686</td>
    <td align="right"> 1.085462732</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.136496068</td>
    <td align="right"> 0.110797632</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.481190883</td>
    <td align="right"> 1.039896786</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.326395855</td>
    <td align="right"> 0.296534160</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.990652501</td>
    <td align="right"> 4.132736277</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104562995</td>
    <td align="right"> 0.248525451</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.121690E+02</td>
    <td align="right">0.106755E+03</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.044409662</td>
    <td align="right"> 0.029898215</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.124069938</td>
    <td align="right"> 0.071735822</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.123872265</td>
    <td align="right"> 0.136463990</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.150778012</td>
    <td align="right"> 0.473932867</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.088089941</td>
    <td align="right"> 0.163319657</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.693975589</td>
    <td align="right"> 1.966001883</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104384175</td>
    <td align="right"> 0.191086244</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.066227876</td>
    <td align="right"> 2.872304094</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.133027114</td>
    <td align="right"> 0.074742713</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.012136082</td>
    <td align="right"> 0.026304417</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 3.563668067</td>
    <td align="right">0.289010E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.084290686</td>
    <td align="right"> 0.168451239</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.368370988</td>
    <td align="right"> 7.393108239</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104376265</td>
    <td align="right"> 0.345268975</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 3.285221594</td>
    <td align="right">0.261507E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.044900471</td>
    <td align="right"> 0.030408934</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.101679008</td>
    <td align="right"> 0.087774601</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.166245308</td>
    <td align="right"> 0.448666659</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.083594464</td>
    <td align="right"> 0.137119130</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.383952174</td>
    <td align="right"> 1.701817368</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.065842212</td>
    <td align="right"> 0.103986514</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.136058698</td>
    <td align="right"> 5.140671212</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104265166</td>
    <td align="right"> 0.179099910</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.826169213</td>
    <td align="right"> 8.876614060</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.112177846</td>
    <td align="right"> 0.090654758</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.240257307</td>
    <td align="right"> 0.972068351</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.002095884</td>
    <td align="right"> 0.001454197</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.229691918</td>
    <td align="right"> 0.222825862</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.040592513</td>
    <td align="right"> 0.081146472</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.682432447</td>
    <td align="right"> 1.547011180</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104391088</td>
    <td align="right"> 0.364225260</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.765139920</td>
    <td align="right"> 2.637457607</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.051945717</td>
    <td align="right"> 0.033980400</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.388770452</td>
    <td align="right"> 0.429600633</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.039720918</td>
    <td align="right"> 0.077187342</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.272483020</td>
    <td align="right"> 0.604503173</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.270248425</td>
    <td align="right"> 0.270592035</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.851016503</td>
    <td align="right"> 3.214181712</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.083562039</td>
    <td align="right"> 0.176374276</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 3.882542309</td>
    <td align="right">0.320293E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.269626518</td>
    <td align="right"> 0.192821066</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.135893880</td>
    <td align="right"> 0.109766773</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.809912007</td>
    <td align="right"> 2.634818426</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.274780752</td>
    <td align="right"> 0.280301408</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.947285819</td>
    <td align="right"> 3.329256294</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.104731032</td>
    <td align="right"> 0.283112609</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.604426967</td>
    <td align="right"> 1.426958835</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.003359002</td>
    <td align="right"> 0.007266992</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.786640042</td>
    <td align="right"> 4.704255941</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.070346599</td>
    <td align="right"> 0.081071089</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.387878363</td>
    <td align="right"> 1.963314642</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.125349121</td>
    <td align="right"> 0.134613938</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 8.465338291</td>
    <td align="right">0.811128E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.157319889</td>
    <td align="right"> 0.229944866</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.869154792</td>
    <td align="right"> 2.793176607</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104366924</td>
    <td align="right"> 0.204455254</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.026148147</td>
    <td align="right"> 3.426048533</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.070566327</td>
    <td align="right"> 0.084291232</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.259724614</td>
    <td align="right"> 0.797699024</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.091771998</td>
    <td align="right"> 0.087262896</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.341180949</td>
    <td align="right"> 0.662944082</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.161162324</td>
    <td align="right"> 0.243765606</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.780378456</td>
    <td align="right"> 2.198030806</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.104376091</td>
    <td align="right"> 0.291680782</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.712349658</td>
    <td align="right"> 2.263539153</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.029257027</td>
    <td align="right"> 0.017746110</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.060494207</td>
    <td align="right"> 0.031318561</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.059754017</td>
    <td align="right"> 0.037696523</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.567524909</td>
    <td align="right"> 0.927801002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 4.327980083</td>
    <td align="right">0.252445E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.019524818</td>
    <td align="right"> 0.048624563</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.154867636</td>
    <td align="right"> 0.121407659</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.061110974</td>
    <td align="right"> 0.032182773</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.309878289</td>
    <td align="right"> 0.460326404</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.730181924</td>
    <td align="right"> 3.040156058</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.593836143</td>
    <td align="right"> 1.035653123</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 2.342612046</td>
    <td align="right"> 5.641864250</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right"> 0.000790962</td>
    <td align="right"> 0.001123222</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.217016235</td>
    <td align="right"> 0.194224553</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">1 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.035753110</td>
    <td align="right"> 0.021674611</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.082526097</td>
    <td align="right"> 0.043517539</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">6 STAIRWELL</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.083325909</td>
    <td align="right"> 0.053582918</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.593642702</td>
    <td align="right"> 0.556659143</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.591946185</td>
    <td align="right"> 4.032224000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">6F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000530612</td>
    <td align="right"> 0.000617783</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.704276728</td>
    <td align="right"> 2.380668948</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">7 ELEVATOR SHAFT</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.082247392</td>
    <td align="right"> 0.044159651</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.338135597</td>
    <td align="right"> 0.352639662</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.774681792</td>
    <td align="right"> 2.114002823</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.614387032</td>
    <td align="right"> 0.609934541</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.847032676</td>
    <td align="right"> 4.658051451</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">7F_RESTROOM_FCU-1</td>
    <td align="right">SizingPeriod: SEOUL WS SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right"> 0.016270649</td>
    <td align="right"> 0.039200973</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.805642289</td>
    <td align="right"> 3.639871692</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopComponentLoadSummary::AIRSYSTEM></a>
<p>Report:<b> AirLoop Component Load Summary</b></p>
<p>For:<b> AIR SYSTEM</b></p>
<p>Timestamp: <b>2026-02-05
    16:34:39</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:AirLoop Component Load Summary_AIR SYSTEM_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">     1033.57</td>
    <td align="right">       88.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1181.22</td>
    <td align="right">     2302.86</td>
    <td align="right">        5.97</td>
    <td align="right">        3.05</td>
    <td align="right">     2574.01</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.46</td>
    <td align="right">        0.03</td>
    <td align="right">        3.05</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">       15.62</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       15.62</td>
    <td align="right">        0.04</td>
    <td align="right">        3.05</td>
    <td align="right">       17.46</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">     1165.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2513.63</td>
    <td align="right">     3679.62</td>
    <td align="right">        9.54</td>
    <td align="right">     1677.34</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29057.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29057.74</td>
    <td align="right">       75.30</td>
    <td align="right">     1287.03</td>
    <td align="right">       77.03</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.3</td>
    <td align="right">        -0.0</td>
    <td align="right">        1.62</td>
    <td align="right">       -28.1</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1287.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3183.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3183.96</td>
    <td align="right">        8.25</td>
    <td align="right">     1677.34</td>
    <td align="right">        6.48</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -921.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -921.8</td>
    <td align="right">        -2.4</td>
    <td align="right">      510.78</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1677.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.37</td>
    <td align="right">        0.04</td>
    <td align="right">        3.05</td>
    <td align="right">       16.06</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     1263.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1263.37</td>
    <td align="right">        3.27</td>
    <td align="right">      744.95</td>
    <td align="right">        5.79</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.15</td>
    <td align="right">        0.19</td>
    <td align="right">      744.95</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -75.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -75.6</td>
    <td align="right">        -0.2</td>
    <td align="right">       86.66</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     3490.01</td>
    <td align="right">    31405.49</td>
    <td align="right">        0.00</td>
    <td align="right">     3694.85</td>
    <td align="right">    38590.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:AirLoop Component Load Summary_AIR SYSTEM_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       92.57</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       78.15</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01770</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       74.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       47.82</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00892</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       55.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">       75.32</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">     1607.41</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">       29.71</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">    34862.88</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">    34862.88</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">    34895.50</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">       -32.6</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:AirLoop Component Load Summary_AIR SYSTEM_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0185</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">5.267E+02</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.284E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">8.756E-05</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">1.142E+04</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">5.9</td>
  </tr>
</table>
<br><br>
<b>Zones Included for Cooling</b><br><br>
<!-- FullName:AirLoop Component Load Summary_AIR SYSTEM_Zones Included for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:AirLoop Component Load Summary_AIR SYSTEM_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1677.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1287.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1287.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1677.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      510.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1677.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      744.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      744.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       86.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:AirLoop Component Load Summary_AIR SYSTEM_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">       -0.00</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:AirLoop Component Load Summary_AIR SYSTEM_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>Zones Included for Heating</b><br><br>
<!-- FullName:AirLoop Component Load Summary_AIR SYSTEM_Zones Included for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6F_OPENWORKSPACE_VAV-1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">7F_OPENWORKSPACE_VAV-1</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">7F_OPENWORKSPACE_VAV-2</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FacilityComponentLoadSummary::Facility></a>
<p>Report:<b> Facility Component Load Summary</b></p>
<p>For:<b> Facility</b></p>
<p>Timestamp: <b>2026-02-05
    16:34:39</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">     1705.60</td>
    <td align="right">      134.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1949.26</td>
    <td align="right">     3789.61</td>
    <td align="right">        7.38</td>
    <td align="right">       72.54</td>
    <td align="right">      178.25</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">      182.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      182.27</td>
    <td align="right">        0.36</td>
    <td align="right">       72.54</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">       86.74</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       86.74</td>
    <td align="right">        0.17</td>
    <td align="right">       72.54</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">     1986.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3169.50</td>
    <td align="right">     5156.07</td>
    <td align="right">       10.05</td>
    <td align="right">     2764.31</td>
    <td align="right">        6.36</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27439.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27439.07</td>
    <td align="right">       53.46</td>
    <td align="right">     1299.14</td>
    <td align="right">       72.06</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -101.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -101.7</td>
    <td align="right">        -0.2</td>
    <td align="right">       69.67</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1299.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11623.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11623.52</td>
    <td align="right">       22.64</td>
    <td align="right">     2764.31</td>
    <td align="right">       14.35</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -695.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -695.2</td>
    <td align="right">        -1.4</td>
    <td align="right">     1569.42</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2764.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      130.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      130.60</td>
    <td align="right">        0.25</td>
    <td align="right">       72.54</td>
    <td align="right">        6.14</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     3600.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3600.61</td>
    <td align="right">        7.01</td>
    <td align="right">      832.47</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">       61.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       61.29</td>
    <td align="right">        0.12</td>
    <td align="right">      832.47</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       56.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       56.59</td>
    <td align="right">        0.11</td>
    <td align="right">      215.36</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     7561.80</td>
    <td align="right">    38648.84</td>
    <td align="right">        0.00</td>
    <td align="right">     5118.76</td>
    <td align="right">    51329.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">8/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       93.74</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       76.33</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01574</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       74.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       47.24</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00881</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       55.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">     2300.01</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">       29.71</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">   118952.14</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">   118952.14</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">    46210.64</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">    72741.50</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0129</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">3.171E+01</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">1.797E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">6.098E-04</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">1.640E+03</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">9.7</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">     -7306.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1931.6</td>
    <td align="right">     -9238.4</td>
    <td align="right">       11.00</td>
    <td align="right">     2764.31</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -27155.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -27155.0</td>
    <td align="right">       32.32</td>
    <td align="right">     1299.14</td>
    <td align="right">       -71.3</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -42.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -42.8</td>
    <td align="right">        0.05</td>
    <td align="right">       69.67</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     1299.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -31902.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -31902.9</td>
    <td align="right">       37.97</td>
    <td align="right">     2764.31</td>
    <td align="right">       -39.4</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.97</td>
    <td align="right">        -0.0</td>
    <td align="right">     1569.42</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     2764.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.86</td>
    <td align="right">        -0.1</td>
    <td align="right">       72.54</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">    -15705.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -15705.7</td>
    <td align="right">       18.69</td>
    <td align="right">      832.47</td>
    <td align="right">       -64.4</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      832.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.7</td>
    <td align="right">        0.02</td>
    <td align="right">      215.36</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">    -23012.5</td>
    <td align="right">    -59073.6</td>
    <td align="right">        0.00</td>
    <td align="right">     -1931.6</td>
    <td align="right">    -84017.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       69.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       30.90</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00484</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">     2210.33</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">       29.71</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">    -82086.1</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">    82086.09</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0134</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">3.048E+01</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">9.7</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::1STAIRWELL></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 1 STAIRWELL</b></p>
<p>Timestamp: <b>2026-02-05
    16:34:39</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_1 STAIRWELL_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      197.19</td>
    <td align="right">       37.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      225.36</td>
    <td align="right">      460.20</td>
    <td align="right">       18.65</td>
    <td align="right">       41.57</td>
    <td align="right">       37.78</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">       85.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       85.08</td>
    <td align="right">        3.45</td>
    <td align="right">       41.57</td>
    <td align="right">        6.98</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">       42.54</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       42.54</td>
    <td align="right">        1.72</td>
    <td align="right">       41.57</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">       78.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      217.70</td>
    <td align="right">      296.65</td>
    <td align="right">       12.02</td>
    <td align="right">      196.78</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1777.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1777.68</td>
    <td align="right">       72.04</td>
    <td align="right">      196.78</td>
    <td align="right">       30.82</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -183.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -183.9</td>
    <td align="right">        -7.5</td>
    <td align="right">      265.55</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      196.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.24</td>
    <td align="right">        0.46</td>
    <td align="right">       41.57</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.1</td>
    <td align="right">        -0.9</td>
    <td align="right">       22.22</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      403.76</td>
    <td align="right">     1620.67</td>
    <td align="right">        0.00</td>
    <td align="right">      443.07</td>
    <td align="right">     2467.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_1 STAIRWELL_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">8/21 22:15:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       85.83</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       74.24</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01574</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       75.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       48.80</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00942</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       57.20</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">       98.82</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     2021.03</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     2021.03</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     2024.43</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -3.4</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_1 STAIRWELL_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">2.378E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.543E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">2.057E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">4.862E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.1</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_1 STAIRWELL_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -507.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -132.8</td>
    <td align="right">      -640.3</td>
    <td align="right">       18.14</td>
    <td align="right">      196.78</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2932.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2932.5</td>
    <td align="right">       83.09</td>
    <td align="right">      196.78</td>
    <td align="right">       -50.8</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.72</td>
    <td align="right">        -1.0</td>
    <td align="right">      265.55</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      196.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.3</td>
    <td align="right">        0.35</td>
    <td align="right">       41.57</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.02</td>
    <td align="right">        -0.6</td>
    <td align="right">       22.22</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      -507.5</td>
    <td align="right">     -2889.1</td>
    <td align="right">        0.00</td>
    <td align="right">      -132.8</td>
    <td align="right">     -3529.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_1 STAIRWELL_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       67.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       32.08</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00469</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">       87.28</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     -3398.5</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     -3398.5</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     -3396.6</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -1.9</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_1 STAIRWELL_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">2.100E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">-2.386E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">-1.223E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">-8.176E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.1</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::2ELEVATORSHAFT></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 2 ELEVATOR SHAFT</b></p>
<p>Timestamp: <b>2026-02-05
    16:34:39</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_2 ELEVATOR SHAFT_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">       63.18</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.20</td>
    <td align="right">      135.38</td>
    <td align="right">        8.92</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">       77.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      175.46</td>
    <td align="right">      252.63</td>
    <td align="right">       16.64</td>
    <td align="right">      156.71</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1213.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1213.98</td>
    <td align="right">       79.95</td>
    <td align="right">      156.71</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -83.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -83.6</td>
    <td align="right">        -5.5</td>
    <td align="right">      136.56</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      140.34</td>
    <td align="right">     1130.35</td>
    <td align="right">        0.00</td>
    <td align="right">      247.67</td>
    <td align="right">     1518.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_2 ELEVATOR SHAFT_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">8/21 20:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       88.07</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       74.84</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01574</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       75.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       48.29</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00932</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       57.20</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">       62.04</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     1268.80</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     1268.80</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     1270.69</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -1.9</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_2 ELEVATOR SHAFT_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.543E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.4</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_2 ELEVATOR SHAFT_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -404.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -105.9</td>
    <td align="right">      -510.1</td>
    <td align="right">       17.86</td>
    <td align="right">      156.71</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2374.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2374.2</td>
    <td align="right">       83.11</td>
    <td align="right">      156.71</td>
    <td align="right">       -51.7</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
    <td align="right">        -1.0</td>
    <td align="right">      136.56</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      156.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      -404.2</td>
    <td align="right">     -2346.7</td>
    <td align="right">        0.00</td>
    <td align="right">      -105.9</td>
    <td align="right">     -2856.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_2 ELEVATOR SHAFT_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       67.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       32.12</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00469</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">       70.68</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     -2752.4</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     -2752.4</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     -2750.8</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -1.6</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_2 ELEVATOR SHAFT_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">-2.386E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">-0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.4</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::6STAIRWELL></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 6 STAIRWELL</b></p>
<p>Timestamp: <b>2026-02-05
    16:34:39</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_6 STAIRWELL_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      233.60</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      266.97</td>
    <td align="right">      500.57</td>
    <td align="right">       14.42</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      196.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      433.78</td>
    <td align="right">      630.15</td>
    <td align="right">       18.16</td>
    <td align="right">      308.74</td>
    <td align="right">        6.96</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -58.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -58.9</td>
    <td align="right">        -1.7</td>
    <td align="right">       40.13</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1278.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1278.64</td>
    <td align="right">       36.84</td>
    <td align="right">      308.74</td>
    <td align="right">       14.13</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       56.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       56.41</td>
    <td align="right">        1.63</td>
    <td align="right">      248.01</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      308.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      896.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      896.29</td>
    <td align="right">       25.82</td>
    <td align="right">       87.53</td>
    <td align="right">       34.94</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">      167.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      167.67</td>
    <td align="right">        4.83</td>
    <td align="right">       53.42</td>
    <td align="right">       10.71</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     1326.26</td>
    <td align="right">     1443.79</td>
    <td align="right">        0.00</td>
    <td align="right">      700.75</td>
    <td align="right">     3470.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_6 STAIRWELL_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 16:45:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       91.95</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       77.99</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01770</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       75.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       49.54</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00956</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       57.20</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">      135.21</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     2764.75</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     2764.75</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     2770.05</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -5.3</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_6 STAIRWELL_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.544E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.3</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_6 STAIRWELL_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -795.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -210.6</td>
    <td align="right">     -1006.4</td>
    <td align="right">       15.98</td>
    <td align="right">      308.74</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.93</td>
    <td align="right">        -0.2</td>
    <td align="right">       40.13</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3456.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3456.6</td>
    <td align="right">       54.89</td>
    <td align="right">      308.74</td>
    <td align="right">       -38.2</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -82.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -82.2</td>
    <td align="right">        1.30</td>
    <td align="right">      248.01</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      308.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -1711.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1711.2</td>
    <td align="right">       27.17</td>
    <td align="right">       87.53</td>
    <td align="right">       -66.7</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       87.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -54.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -54.7</td>
    <td align="right">        0.87</td>
    <td align="right">       53.42</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -2507.1</td>
    <td align="right">     -3579.6</td>
    <td align="right">        0.00</td>
    <td align="right">      -210.6</td>
    <td align="right">     -6297.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_6 STAIRWELL_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       67.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       32.33</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00472</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">      156.38</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     -6089.7</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     -6089.7</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     -6086.6</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -3.1</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_6 STAIRWELL_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">-2.386E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">-0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.3</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::6F_OPENWORKSPACE_VAV-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 6F_OPENWORKSPACE_VAV-1</b></p>
<p>Timestamp: <b>2026-02-05
    16:34:39</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_6F_OPENWORKSPACE_VAV-1_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      667.78</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      763.18</td>
    <td align="right">     1430.96</td>
    <td align="right">        6.21</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      753.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1608.30</td>
    <td align="right">     2361.53</td>
    <td align="right">       10.24</td>
    <td align="right">     1066.93</td>
    <td align="right">        7.55</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19070.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19070.28</td>
    <td align="right">       82.73</td>
    <td align="right">      830.15</td>
    <td align="right">       78.38</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.5</td>
    <td align="right">        -0.1</td>
    <td align="right">        1.62</td>
    <td align="right">       -28.3</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      830.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.6</td>
    <td align="right">        -0.2</td>
    <td align="right">     1066.93</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -972.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -972.5</td>
    <td align="right">        -4.2</td>
    <td align="right">      278.44</td>
    <td align="right">       -11.9</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1066.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     1333.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1333.90</td>
    <td align="right">        5.79</td>
    <td align="right">      696.19</td>
    <td align="right">        6.54</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      696.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -115.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -115.6</td>
    <td align="right">        -0.5</td>
    <td align="right">       43.62</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     2754.91</td>
    <td align="right">    17925.20</td>
    <td align="right">        0.00</td>
    <td align="right">     2371.48</td>
    <td align="right">    23051.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_6F_OPENWORKSPACE_VAV-1_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       92.89</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       78.23</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01770</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       74.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       48.00</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00895</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       55.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">     1074.75</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">    23383.38</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">    23383.38</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">    20680.11</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">     2703.27</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_6F_OPENWORKSPACE_VAV-1_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0178</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.270E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">3.8</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_6F_OPENWORKSPACE_VAV-1_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">     -2847.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -756.9</td>
    <td align="right">     -3604.7</td>
    <td align="right">        9.27</td>
    <td align="right">     1066.93</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -17812.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -17812.8</td>
    <td align="right">       45.79</td>
    <td align="right">      830.15</td>
    <td align="right">       -73.2</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.91</td>
    <td align="right">        -0.0</td>
    <td align="right">        1.62</td>
    <td align="right">       14.56</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      830.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4850.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4850.7</td>
    <td align="right">       12.47</td>
    <td align="right">     1066.93</td>
    <td align="right">       -15.5</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      264.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      264.55</td>
    <td align="right">        -0.7</td>
    <td align="right">      278.44</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     1066.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">    -12971.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -12971.2</td>
    <td align="right">       33.34</td>
    <td align="right">      696.19</td>
    <td align="right">       -63.6</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      696.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       64.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       64.11</td>
    <td align="right">        -0.2</td>
    <td align="right">       43.62</td>
    <td align="right">        5.02</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">    -15819.0</td>
    <td align="right">    -22327.9</td>
    <td align="right">        0.00</td>
    <td align="right">      -756.9</td>
    <td align="right">    -38903.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_6F_OPENWORKSPACE_VAV-1_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       70.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       31.00</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">     1056.08</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">    -38838.1</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">    -38838.1</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">    -38147.0</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">      -691.1</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_6F_OPENWORKSPACE_VAV-1_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0181</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">-2.526E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">-0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">3.8</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::6F_RESTROOM_FCU-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 6F_RESTROOM_FCU-1</b></p>
<p>Timestamp: <b>2026-02-05
    16:34:39</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_6F_RESTROOM_FCU-1_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">       65.33</td>
    <td align="right">        5.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       74.66</td>
    <td align="right">      145.94</td>
    <td align="right">        9.53</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">       76.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      124.30</td>
    <td align="right">      200.95</td>
    <td align="right">       13.13</td>
    <td align="right">      104.93</td>
    <td align="right">        6.53</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      162.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      162.52</td>
    <td align="right">       10.61</td>
    <td align="right">       12.10</td>
    <td align="right">       45.81</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -34.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -34.0</td>
    <td align="right">        -2.2</td>
    <td align="right">       27.92</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      773.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      773.92</td>
    <td align="right">       50.55</td>
    <td align="right">      104.93</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      248.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      248.15</td>
    <td align="right">       16.21</td>
    <td align="right">      171.20</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.58</td>
    <td align="right">        2.19</td>
    <td align="right">       13.23</td>
    <td align="right">        8.66</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      141.98</td>
    <td align="right">     1190.08</td>
    <td align="right">        0.00</td>
    <td align="right">      198.96</td>
    <td align="right">     1531.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_6F_RESTROOM_FCU-1_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">8/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       93.74</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       76.33</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01574</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       74.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       47.63</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00888</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       55.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">      106.62</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     2320.02</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     2320.02</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     1332.06</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">      987.95</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_6F_RESTROOM_FCU-1_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.270E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.4</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_6F_RESTROOM_FCU-1_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -280.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -74.3</td>
    <td align="right">      -354.4</td>
    <td align="right">       13.33</td>
    <td align="right">      104.93</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -328.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -328.8</td>
    <td align="right">       12.37</td>
    <td align="right">       12.10</td>
    <td align="right">       -92.7</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -63.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -63.7</td>
    <td align="right">        2.39</td>
    <td align="right">       27.92</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       12.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1796.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1796.7</td>
    <td align="right">       67.58</td>
    <td align="right">      104.93</td>
    <td align="right">       -58.4</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -95.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -95.7</td>
    <td align="right">        3.60</td>
    <td align="right">      171.20</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      104.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.4</td>
    <td align="right">        0.73</td>
    <td align="right">       13.23</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      -280.1</td>
    <td align="right">     -2304.4</td>
    <td align="right">        0.00</td>
    <td align="right">       -74.3</td>
    <td align="right">     -2658.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_6F_RESTROOM_FCU-1_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       70.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       30.96</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">       99.35</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     -3653.9</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     -3653.9</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     -2584.4</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">     -1069.4</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_6F_RESTROOM_FCU-1_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">-2.526E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">-0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.4</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::7ELEVATORSHAFT></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 7 ELEVATOR SHAFT</b></p>
<p>Timestamp: <b>2026-02-05
    16:34:39</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_7 ELEVATOR SHAFT_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">       63.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.12</td>
    <td align="right">      135.23</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">       66.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      158.39</td>
    <td align="right">      224.47</td>
    <td align="right">       15.06</td>
    <td align="right">      140.25</td>
    <td align="right">        5.46</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1154.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1154.17</td>
    <td align="right">       77.45</td>
    <td align="right">      140.25</td>
    <td align="right">       28.08</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.9</td>
    <td align="right">        -1.5</td>
    <td align="right">      150.02</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.8</td>
    <td align="right">        -0.1</td>
    <td align="right">       18.99</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      129.19</td>
    <td align="right">     1130.49</td>
    <td align="right">        0.00</td>
    <td align="right">      230.51</td>
    <td align="right">     1490.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_7 ELEVATOR SHAFT_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">8/21 20:30:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       87.56</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       74.71</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01574</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       75.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       48.03</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00927</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       57.20</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">       61.51</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     1257.91</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     1257.91</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     1259.67</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -1.8</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_7 ELEVATOR SHAFT_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.543E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.4</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_7 ELEVATOR SHAFT_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -361.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -95.2</td>
    <td align="right">      -456.7</td>
    <td align="right">       16.90</td>
    <td align="right">      140.25</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2177.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2177.1</td>
    <td align="right">       80.54</td>
    <td align="right">      140.25</td>
    <td align="right">       -53.0</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -63.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -63.4</td>
    <td align="right">        2.34</td>
    <td align="right">      150.02</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      140.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.8</td>
    <td align="right">        0.21</td>
    <td align="right">       18.99</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      -361.5</td>
    <td align="right">     -2246.2</td>
    <td align="right">        0.00</td>
    <td align="right">       -95.2</td>
    <td align="right">     -2702.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_7 ELEVATOR SHAFT_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       67.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       32.22</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00471</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">       67.00</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     -2609.1</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     -2609.1</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     -2607.7</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -1.4</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_7 ELEVATOR SHAFT_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">-2.386E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">-0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.4</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::7F_OPENWORKSPACE_VAV-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 7F_OPENWORKSPACE_VAV-1</b></p>
<p>Timestamp: <b>2026-02-05
    16:34:39</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_7F_OPENWORKSPACE_VAV-1_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      133.98</td>
    <td align="right">       88.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">      153.12</td>
    <td align="right">      375.18</td>
    <td align="right">       19.31</td>
    <td align="right">        3.05</td>
    <td align="right">      419.35</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.46</td>
    <td align="right">        0.59</td>
    <td align="right">        3.05</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">       15.62</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       15.62</td>
    <td align="right">        0.80</td>
    <td align="right">        3.05</td>
    <td align="right">       17.46</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      113.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      230.20</td>
    <td align="right">      343.58</td>
    <td align="right">       17.69</td>
    <td align="right">      164.80</td>
    <td align="right">        7.11</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      173.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      173.70</td>
    <td align="right">        8.94</td>
    <td align="right">      154.10</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      650.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      650.67</td>
    <td align="right">       33.50</td>
    <td align="right">      164.80</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.52</td>
    <td align="right">        2.03</td>
    <td align="right">      227.45</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      164.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.43</td>
    <td align="right">        0.74</td>
    <td align="right">        3.05</td>
    <td align="right">       16.12</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      214.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      214.86</td>
    <td align="right">       11.06</td>
    <td align="right">       29.77</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.66</td>
    <td align="right">        3.74</td>
    <td align="right">       29.77</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.85</td>
    <td align="right">        1.59</td>
    <td align="right">       43.05</td>
    <td align="right">        2.45</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      489.30</td>
    <td align="right">     1069.90</td>
    <td align="right">        0.00</td>
    <td align="right">      383.33</td>
    <td align="right">     1942.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_7F_OPENWORKSPACE_VAV-1_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 16:15:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       92.36</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       78.10</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01770</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       74.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       51.42</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00960</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       55.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">       71.37</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        4.01</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     1553.11</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     1553.11</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     1559.19</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -6.1</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_7F_OPENWORKSPACE_VAV-1_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0562</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">2.339E+01</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.270E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">1.965E-03</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">5.088E+02</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.8</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_7F_OPENWORKSPACE_VAV-1_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -440.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -113.8</td>
    <td align="right">      -554.0</td>
    <td align="right">       14.85</td>
    <td align="right">      164.80</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -229.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -229.7</td>
    <td align="right">        6.16</td>
    <td align="right">      154.10</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      154.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2005.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2005.5</td>
    <td align="right">       53.76</td>
    <td align="right">      164.80</td>
    <td align="right">       -41.5</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -194.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -194.8</td>
    <td align="right">        5.22</td>
    <td align="right">      227.45</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      164.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.6</td>
    <td align="right">        0.23</td>
    <td align="right">        3.05</td>
    <td align="right">        -9.6</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      -673.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -673.5</td>
    <td align="right">       18.05</td>
    <td align="right">       29.77</td>
    <td align="right">       -77.2</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       29.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -64.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -64.4</td>
    <td align="right">        1.73</td>
    <td align="right">       43.05</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -1113.6</td>
    <td align="right">     -2502.9</td>
    <td align="right">        0.00</td>
    <td align="right">      -113.8</td>
    <td align="right">     -3730.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_7F_OPENWORKSPACE_VAV-1_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       70.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       30.43</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">       98.39</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        4.01</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     -3618.2</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     -3618.2</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     -3616.6</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">        -1.6</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_7F_OPENWORKSPACE_VAV-1_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0408</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">3.224E+01</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">-2.527E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">-8.437E-04</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">-1.185E+03</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.8</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::7F_OPENWORKSPACE_VAV-2></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 7F_OPENWORKSPACE_VAV-2</b></p>
<p>Timestamp: <b>2026-02-05
    16:34:39</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_7F_OPENWORKSPACE_VAV-2_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      231.81</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      264.92</td>
    <td align="right">      496.73</td>
    <td align="right">        3.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      306.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      674.93</td>
    <td align="right">      981.44</td>
    <td align="right">        7.02</td>
    <td align="right">      445.61</td>
    <td align="right">        7.51</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9910.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9910.99</td>
    <td align="right">       70.91</td>
    <td align="right">      302.79</td>
    <td align="right">      111.68</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      302.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2565.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2565.44</td>
    <td align="right">       18.35</td>
    <td align="right">      445.61</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.08</td>
    <td align="right">        0.01</td>
    <td align="right">        4.88</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      445.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">       21.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.92</td>
    <td align="right">        0.16</td>
    <td align="right">       18.99</td>
    <td align="right">        3.94</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      560.24</td>
    <td align="right">    12477.51</td>
    <td align="right">        0.00</td>
    <td align="right">      939.85</td>
    <td align="right">    13977.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_7F_OPENWORKSPACE_VAV-2_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 16:15:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       92.36</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       78.10</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01770</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       74.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       47.81</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00892</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       55.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">      461.29</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">    10035.87</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">    10035.87</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">    13037.75</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">     -3001.9</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_7F_OPENWORKSPACE_VAV-2_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0144</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.271E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.3</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_7F_OPENWORKSPACE_VAV-2_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">     -1190.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -315.4</td>
    <td align="right">     -1505.6</td>
    <td align="right">        9.24</td>
    <td align="right">      445.61</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -8783.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -8783.6</td>
    <td align="right">       53.93</td>
    <td align="right">      302.79</td>
    <td align="right">       -99.0</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      302.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -5653.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -5653.3</td>
    <td align="right">       34.71</td>
    <td align="right">      445.61</td>
    <td align="right">       -43.3</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.52</td>
    <td align="right">        -0.0</td>
    <td align="right">        4.88</td>
    <td align="right">        3.15</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      445.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      -349.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -349.7</td>
    <td align="right">        2.15</td>
    <td align="right">       18.99</td>
    <td align="right">       -62.8</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -1540.0</td>
    <td align="right">    -14432.4</td>
    <td align="right">        0.00</td>
    <td align="right">      -315.4</td>
    <td align="right">    -16287.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_7F_OPENWORKSPACE_VAV-2_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       69.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       30.95</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00484</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">      415.92</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">    -15296.1</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">    -15296.1</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">    -15972.4</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">      676.30</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_7F_OPENWORKSPACE_VAV-2_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0159</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">-2.526E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">-0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.3</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::7F_RESTROOM_FCU-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> 7F_RESTROOM_FCU-1</b></p>
<p>Timestamp: <b>2026-02-05
    16:34:39</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_7F_RESTROOM_FCU-1_Estimated Cooling Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">       49.63</td>
    <td align="right">        4.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       56.72</td>
    <td align="right">      110.66</td>
    <td align="right">        1.57</td>
    <td align="right">       27.92</td>
    <td align="right">       13.52</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">       85.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       85.73</td>
    <td align="right">        1.21</td>
    <td align="right">       27.92</td>
    <td align="right">       10.48</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">       28.58</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       28.58</td>
    <td align="right">        0.40</td>
    <td align="right">       27.92</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      113.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      217.82</td>
    <td align="right">      331.82</td>
    <td align="right">        4.70</td>
    <td align="right">      179.55</td>
    <td align="right">        6.31</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6844.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6844.73</td>
    <td align="right">       96.95</td>
    <td align="right">      179.55</td>
    <td align="right">      130.07</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -313.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -313.6</td>
    <td align="right">        -4.4</td>
    <td align="right">       87.31</td>
    <td align="right">       -12.3</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.13</td>
    <td align="right">        0.53</td>
    <td align="right">       27.92</td>
    <td align="right">        4.54</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -64.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -64.9</td>
    <td align="right">        -0.9</td>
    <td align="right">       20.83</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      277.93</td>
    <td align="right">     6507.62</td>
    <td align="right">        0.00</td>
    <td align="right">      274.55</td>
    <td align="right">     7060.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_7F_RESTROOM_FCU-1_Cooling Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">8/21 11:30:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       91.70</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       75.80</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.01574</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       74.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       46.91</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00875</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">       55.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">      228.40</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     4969.26</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     4969.26</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     6785.54</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">     -1816.3</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_7F_RESTROOM_FCU-1_Engineering Checks for Cooling-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">8.182E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">4.271E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">5.618E-03</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">1.780E+02</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.3</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_7F_RESTROOM_FCU-1_Estimated Heating Peak Load Components-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [Btu/h]</td>
    <td align="right">Sensible - Delayed [Btu/h]</td>
    <td align="right">Sensible - Return Air [Btu/h]</td>
    <td align="right">Latent [Btu/h]</td>
    <td align="right">Total [Btu/h]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [ft2]</td>
    <td align="right">Total per Area [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -479.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -126.8</td>
    <td align="right">      -606.2</td>
    <td align="right">        8.60</td>
    <td align="right">      179.55</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -6656.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -6656.3</td>
    <td align="right">       94.41</td>
    <td align="right">      179.55</td>
    <td align="right">      -126.5</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      108.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      108.81</td>
    <td align="right">        -1.5</td>
    <td align="right">       87.31</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      179.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       63.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       63.69</td>
    <td align="right">        -0.9</td>
    <td align="right">       27.92</td>
    <td align="right">        7.78</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.33</td>
    <td align="right">        -0.6</td>
    <td align="right">       20.83</td>
    <td align="right">        6.44</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      -479.5</td>
    <td align="right">     -6444.5</td>
    <td align="right">        0.00</td>
    <td align="right">      -126.8</td>
    <td align="right">     -7050.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_7F_RESTROOM_FCU-1_Heating Peak Conditions-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [F]</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00143</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [F]</td>
    <td align="right">       69.99</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       30.90</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [lbWater/lbAir]</td>
    <td align="right">     0.00484</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [F]</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [F]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [ft3/min]</td>
    <td align="right">      159.25</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [ft3/min]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [Btu/h]</td>
    <td align="right">     -5857.3</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [Btu/h]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load  [Btu/h]</td>
    <td align="right">     -5857.3</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [Btu/h]</td>
    <td align="right">     -6924.0</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [Btu/h]</td>
    <td align="right">     1066.64</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_7F_RESTROOM_FCU-1_Engineering Checks for Heating-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [ft3/min-ft2]</td>
    <td align="right">5.705E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [ft3-h/min-Btu]</td>
    <td align="right">-2.526E-03</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [ft2-h/Btu]</td>
    <td align="right">-4.767E-03</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [Btu/h-ft2]</td>
    <td align="right">-2.098E+02</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.3</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-02-05
    16:34:39</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [kBtu]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-02-05
    16:34:39</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table class="table table-striped table-bordered table-condensed" border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, ≤ 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, ≤ 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, ≤ 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">1 STAIRWELL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2 ELEVATOR SHAFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
